<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
  <title>Shunt trip on hood suppression — CountTooling Rules</title>
  <meta name="description" content="When a kitchen hood's fire-suppression system fires, the electric power to the cooking equipment under it shuts off by itself, usually through a shunt-trip breaker wired to the system.">
  <link rel="canonical" href="https://counttooling.com/rules/electrical/hood-shunt-trip/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="CountTooling">
  <meta property="og:title" content="Shunt trip on hood suppression — CountTooling Rules">
  <meta property="og:description" content="When a kitchen hood's fire-suppression system fires, the electric power to the cooking equipment under it shuts off by itself, usually through a shunt-trip breaker wired to the system.">
  <meta property="og:url" content="https://counttooling.com/rules/electrical/hood-shunt-trip/">
  <meta property="og:image" content="https://counttooling.com/og-image.png">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Shunt trip on hood suppression — CountTooling Rules">
  <meta name="twitter:description" content="When a kitchen hood's fire-suppression system fires, the electric power to the cooking equipment under it shuts off by itself, usually through a shunt-trip breaker wired to the system.">
  <meta name="twitter:image" content="https://counttooling.com/og-image.png">
  <meta name="theme-color" content="#17171a">
  <link rel="icon" href="/favicon.ico" sizes="32x32">
  <link rel="icon" href="/icons/favicon.svg" type="image/svg+xml">
  <link rel="stylesheet" href="/vendor/fonts/fonts.css">
  <link rel="stylesheet" href="/marketing.css">
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Rules",
      "item": "https://counttooling.com/rules/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Electrical",
      "item": "https://counttooling.com/rules/#electrical"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Shunt trip on hood suppression",
      "item": "https://counttooling.com/rules/electrical/hood-shunt-trip/"
    }
  ]
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Shunt trip on hood suppression",
  "description": "When a kitchen hood's fire-suppression system fires, the electric power to the cooking equipment under it shuts off by itself, usually through a shunt-trip breaker wired to the system.",
  "dateModified": "2026-09-26",
  "url": "https://counttooling.com/rules/electrical/hood-shunt-trip/",
  "publisher": {
    "@type": "Organization",
    "name": "CountTooling"
  }
}
  </script>
</head>
<body>
  <header class="site-header">
    <div class="wrap site-header-wrap">
      <a class="logo" href="/"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512" aria-hidden="true"><rect width="512" height="512" rx="112" fill="#e8c547"/><g fill="none" stroke="#161617" stroke-width="52" stroke-linecap="round"><path d="M343.83 160.15 A130 130 0 1 0 343.83 351.85"/><line x1="256" y1="60" x2="256" y2="150"/><line x1="256" y1="362" x2="256" y2="452"/><line x1="60" y1="256" x2="150" y2="256"/></g><circle cx="256" cy="256" r="52" fill="#161617"/></svg><span>CountTooling</span></a>
      <nav class="site-nav">
        <a href="/guides/">Guides</a>
        <a href="/rules/">Rules</a>
        <a class="btn" href="/app/"><span class="btn-label-full">Open the app</span><span class="btn-label-short">App</span></a>
      </nav>
    </div>
  </header>
  <main class="wrap">
    <nav class="breadcrumb" aria-label="Breadcrumb"><a href="/rules/">Rules</a> <span class="sep">›</span> <a href="/rules/#electrical">Electrical</a> <span class="sep">›</span> <span>Shunt trip on hood suppression</span></nav>
    <article class="article rule-article">
      <p class="rule-kicker"><span class="rule-kind rule-kind-standard">Standard</span> <span class="rule-status rule-status-draft">Draft — written, not yet applied</span> <code class="rule-id">elec.hood.shunt-trip</code></p>
      <h1>Shunt trip on hood suppression</h1>
      <p class="rule-summary">When a kitchen hood's fire-suppression system fires, the electric power to the cooking equipment under it shuts off by itself, usually through a shunt-trip breaker wired to the system.</p>
      <section class="rule-card" aria-label="The rule as the app applies it">
        <div class="rule-card-head">The rule, as the app applies it</div>
      <table class="rule-values">
        <thead><tr><th>When</th><th>The app uses</th></tr></thead>
        <tbody>
        <tr><td>the hood's fire-suppression system discharges</td><td class="rule-value-cell"><span class="rule-value">power to the cooking equipment under the hood shuts off automatically</span></td></tr>
        </tbody>
      </table>
        <dl class="rule-facts">
          <div><dt>Source</dt><dd>NFPA 96 · 10.4.1 · <a href="https://www.nfpa.org/codes-and-standards/nfpa-96-standard-development/96" rel="noopener">read the public text</a></dd></div>
          <div><dt>Editions checked</dt><dd>2017 · 2021 · 2024</dd></div>
          <div><dt>Used by</dt><dd><span class="rule-unused">not applied by the app yet</span></dd></div>
          <div><dt>Amendments</dt><dd><p class="rule-amend">No state or local amendment to this rule is on file. Not on file means the model code as written — check your jurisdiction.</p></dd></div>
        </dl>
        <p class="rule-kind-blurb">An industry standard the trade builds to.</p>
      </section>
<p>A grease fire under a hood is put out by the hood&#39;s own suppression system, and the fire must not be fed while it does. So the standard shuts off the fuel and the electric power that heat the cooking equipment the system protects. On the electrical side that is a shunt-trip breaker, one that opens on a signal, wired to a contact in the suppression system. The plumbing course meets the same rule on the gas valve.</p>
<p>On a bid the breaker is the easy part. The interlock wiring between the suppression panel and the shunt trip falls between the electrician, the hood supplier and the fire protection contractor, and when the drawings do not say who does it, it is an RFI before the bid, not a surprise at inspection.</p>
<h2>What the app does with it</h2>
<p>Nothing yet. The electrical course teaches it on a card (Chapter 6, The breaker the hood trips), where the reader writes the RFI as a note. The app counts the breaker as a device if you mark it; it does not know which circuits are under a hood.</p>
<h2>Verify against your edition</h2>
<p>The standard speaks of the power that produces heat to the protected equipment; whether receptacles for plug-in cooking appliances under the hood are on the shunt trip is the engineer&#39;s and the authority&#39;s reading (the course&#39;s circuit 12 puts them on it, the common and conservative reading). A tester signs the section number and that reading against the adopted edition before this rule is applied.</p>
<p>Left open 2026-09-27, when the other electrical drafts were settled: the research (TESTER-DOSSIER-ELECTRICAL, S11) found 10.4.1 quoted for the 2017 and 2024 editions on Mike Holt&#39;s forum and NFPA Xchange, and the same Fuel and Electric Power Shutoff title in 2021 and 2024 on UpCodes, with 10.4.2 exempting steam from an outside source and 10.4.4 wanting a manual reset. NFPA 96 itself was not opened, so this rule stays a draft until someone reads 10.4.1 in the standard. A second look the same day found 10.4.1, 10.4.3, 10.4.4 and 10.4.4.1 quoted the same way in further secondary sources; the standard itself is still unread.</p>
      <p class="rule-foot">Cited by section, not reprinted: the code text belongs to its publisher. Company practice is not a rule here — it lives with your pricing. <span class="meta">Updated Sep 26, 2026.</span></p>
    </article>
  </main>
  <footer class="site-footer">
    <div class="wrap">
      <span>© 2026 CountTooling</span>
      <span class="fam">
        Part of the Tooling family:
        <a href="/guides/">Guides</a>
        <a href="/rules/">Rules</a>
        <a href="https://pipetooling.com/" rel="noopener">PipeTooling</a>
        <a href="https://takeofftooling.com/" rel="noopener">TakeoffTooling</a>
        <a href="/app/">Open the app</a>
      </span>
    </div>
  </footer>
</body>
</html>
