<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
  <title>Diffuser neck velocity — CountTooling Rules</title>
  <meta name="description" content="A diffuser's neck is picked from the maker's sound and throw data and the push its flex needs; makers keep neck velocity under about 1,000 feet a minute, and the app's own neck suggestion puts up to 150 CFM on an 8 in neck and up to 300 on a 10 in, so the neck size is the flex and tap size on the bid.">
  <link rel="canonical" href="https://counttooling.com/rules/hvac/diffuser-neck-velocity/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="CountTooling">
  <meta property="og:title" content="Diffuser neck velocity — CountTooling Rules">
  <meta property="og:description" content="A diffuser's neck is picked from the maker's sound and throw data and the push its flex needs; makers keep neck velocity under about 1,000 feet a minute, and the app's own neck suggestion puts up to 150 CFM on an 8 in neck and up to 300 on a 10 in, so the neck size is the flex and tap size on the bid.">
  <meta property="og:url" content="https://counttooling.com/rules/hvac/diffuser-neck-velocity/">
  <meta property="og:image" content="https://counttooling.com/og-image.png">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Diffuser neck velocity — CountTooling Rules">
  <meta name="twitter:description" content="A diffuser's neck is picked from the maker's sound and throw data and the push its flex needs; makers keep neck velocity under about 1,000 feet a minute, and the app's own neck suggestion puts up to 150 CFM on an 8 in neck and up to 300 on a 10 in, so the neck size is the flex and tap size on the bid.">
  <meta name="twitter:image" content="https://counttooling.com/og-image.png">
  <meta name="theme-color" content="#17171a">
  <link rel="icon" href="/favicon.ico" sizes="32x32">
  <link rel="icon" href="/icons/favicon.svg" type="image/svg+xml">
  <link rel="stylesheet" href="/vendor/fonts/fonts.css">
  <link rel="stylesheet" href="/marketing.css">
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Rules",
      "item": "https://counttooling.com/rules/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "HVAC",
      "item": "https://counttooling.com/rules/#hvac"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Diffuser neck velocity",
      "item": "https://counttooling.com/rules/hvac/diffuser-neck-velocity/"
    }
  ]
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Diffuser neck velocity",
  "description": "A diffuser's neck is picked from the maker's sound and throw data and the push its flex needs; makers keep neck velocity under about 1,000 feet a minute, and the app's own neck suggestion puts up to 150 CFM on an 8 in neck and up to 300 on a 10 in, so the neck size is the flex and tap size on the bid.",
  "dateModified": "2026-09-27",
  "url": "https://counttooling.com/rules/hvac/diffuser-neck-velocity/",
  "publisher": {
    "@type": "Organization",
    "name": "CountTooling"
  }
}
  </script>
</head>
<body>
  <header class="site-header">
    <div class="wrap site-header-wrap">
      <a class="logo" href="/"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512" aria-hidden="true"><rect width="512" height="512" rx="112" fill="#e8c547"/><g fill="none" stroke="#161617" stroke-width="52" stroke-linecap="round"><path d="M343.83 160.15 A130 130 0 1 0 343.83 351.85"/><line x1="256" y1="60" x2="256" y2="150"/><line x1="256" y1="362" x2="256" y2="452"/><line x1="60" y1="256" x2="150" y2="256"/></g><circle cx="256" cy="256" r="52" fill="#161617"/></svg><span>CountTooling</span></a>
      <nav class="site-nav">
        <a href="/guides/">Guides</a>
        <a href="/rules/">Rules</a>
        <a class="btn" href="/app/"><span class="btn-label-full">Open the app</span><span class="btn-label-short">App</span></a>
      </nav>
    </div>
  </header>
  <main class="wrap">
    <nav class="breadcrumb" aria-label="Breadcrumb"><a href="/rules/">Rules</a> <span class="sep">›</span> <a href="/rules/#hvac">HVAC</a> <span class="sep">›</span> <span>Diffuser neck velocity</span></nav>
    <article class="article rule-article">
      <p class="rule-kicker"><span class="rule-kind rule-kind-convention">Convention</span> <span class="rule-status rule-status-draft">Draft — written, not yet applied</span> <code class="rule-id">hvac.diffuser.neck-velocity</code></p>
      <h1>Diffuser neck velocity</h1>
      <p class="rule-summary">A diffuser's neck is picked from the maker's sound and throw data and the push its flex needs; makers keep neck velocity under about 1,000 feet a minute, and the app's own neck suggestion puts up to 150 CFM on an 8 in neck and up to 300 on a 10 in, so the neck size is the flex and tap size on the bid.</p>
      <section class="rule-card" aria-label="The rule as the app applies it">
        <div class="rule-card-head">The rule, as the app applies it</div>
      <table class="rule-values">
        <thead><tr><th>When</th><th>The app uses</th></tr></thead>
        <tbody>
        <tr><td>a common ceiling for air through a supply diffuser's neck (makers' selection guidance)</td><td class="rule-value-cell"><span class="rule-value">1000</span> <span class="rule-unit">fpm</span></td></tr>
        <tr><td>150 CFM through an 8 in neck (the neck-size suggestion's first row)</td><td class="rule-value-cell"><span class="rule-value">430</span> <span class="rule-unit">fpm</span></td></tr>
        <tr><td>the most air the app's neck suggestion puts on an 8 in neck</td><td class="rule-value-cell"><span class="rule-value">150</span> <span class="rule-unit">CFM per neck</span></td></tr>
        <tr><td>the most air the app's neck suggestion puts on a 10 in neck</td><td class="rule-value-cell"><span class="rule-value">300</span> <span class="rule-unit">CFM per neck</span></td></tr>
        </tbody>
      </table>
        <dl class="rule-facts">
          <div><dt>Source</dt><dd>trade practice · diffuser selection from the maker's catalogued sound (NC) and throw data, not a code figure</dd></div>
          <div><dt>Editions checked</dt><dd>—</dd></div>
          <div><dt>Used by</dt><dd><span class="rule-unused">not applied by the app yet</span></dd></div>
          <div><dt>Amendments</dt><dd><p class="rule-amend">No state or local amendment to this rule is on file. Not on file means the model code as written — check your jurisdiction.</p></dd></div>
        </dl>
        <p class="rule-kind-blurb">A working figure the trade uses and the app defaults to. Shops override these most.</p>
      </section>
<p>What sets a diffuser&#39;s neck is the maker&#39;s selection data, read by the engineer: the sound the diffuser makes at its air (its NC rating), its throw (how far the air carries across the room), and the pressure the runout and its flex take to deliver that air. Diffuser makers&#39; guidance keeps neck velocity below about 1,000 feet a minute; inside that, the catalog decides. At 150 CFM an 8 in neck runs about 430 fpm, and at 200 CFM about 573, both quiet selections. A diffuser that carries more air often steps up a neck size anyway, because a bigger flex costs the fan less push.</p>
<p>It matters on a bid because the neck size is the flex size and the tap size: the diffuser schedule&#39;s necks price every branch. The flex is run at the size of the neck it feeds.</p>
<h2>What the app does with it</h2>
<p>The app does not read a velocity band. A counter with a CFM suggests a neck from a CFM-to-neck table in duct-model.js (<code>NECK_SIZE_TABLE</code>: up to 150 CFM on 8 in, 300 on 10 in, 450 on 12 in, 700 on 14 in), shown on the counter&#39;s details and its sidebar hover. The top of each row works out to about 430, 550, 573 and 655 fpm, all well under the makers&#39; ceiling. The first two rows are pinned here, so a change to the table changes this rule in the same commit. On an engineered set the schedule&#39;s neck wins over the suggestion.</p>
<h2>Verify against your edition</h2>
<p>This is design practice, not code. The earlier draft quoted a 400 to 600 fpm band and said an 8 in neck at 200 CFM would whistle; no public source for that band was found, and the makers&#39; published figure is a ceiling of about 1,000 fpm with selection from their sound and throw tables (Nailor, &quot;How ceiling diffusers are selected&quot;, 2022; Sheet Metal Journal repeats the figure). Your shop may carry a tighter number for quiet rooms; the maker&#39;s catalog for the diffuser in hand still governs.</p>
<p>Settled 2026-09-27 by Claude on the owner&#39;s delegation, from the dossier&#39;s research and the model code text; not checked against a printed book or a local amendment.</p>
      <p class="rule-foot">Cited by section, not reprinted: the code text belongs to its publisher. Company practice is not a rule here — it lives with your pricing. <span class="meta">Updated Sep 27, 2026.</span></p>
    </article>
  </main>
  <footer class="site-footer">
    <div class="wrap">
      <span>© 2026 CountTooling</span>
      <span class="fam">
        Part of the Tooling family:
        <a href="/guides/">Guides</a>
        <a href="/rules/">Rules</a>
        <a href="https://pipetooling.com/" rel="noopener">PipeTooling</a>
        <a href="https://takeofftooling.com/" rel="noopener">TakeoffTooling</a>
        <a href="/app/">Open the app</a>
      </span>
    </div>
  </footer>
</body>
</html>
