<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
  <title>Fire dampers at rated walls — CountTooling Rules</title>
  <meta name="description" content="Where a duct passes through a fire-resistance-rated wall, the code wants a listed fire damper at the penetration unless an exception removes it, so each crossing of a rated wall is a damper, an access door and a sleeve on the bid.">
  <link rel="canonical" href="https://counttooling.com/rules/hvac/fire-damper/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="CountTooling">
  <meta property="og:title" content="Fire dampers at rated walls — CountTooling Rules">
  <meta property="og:description" content="Where a duct passes through a fire-resistance-rated wall, the code wants a listed fire damper at the penetration unless an exception removes it, so each crossing of a rated wall is a damper, an access door and a sleeve on the bid.">
  <meta property="og:url" content="https://counttooling.com/rules/hvac/fire-damper/">
  <meta property="og:image" content="https://counttooling.com/og-image.png">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Fire dampers at rated walls — CountTooling Rules">
  <meta name="twitter:description" content="Where a duct passes through a fire-resistance-rated wall, the code wants a listed fire damper at the penetration unless an exception removes it, so each crossing of a rated wall is a damper, an access door and a sleeve on the bid.">
  <meta name="twitter:image" content="https://counttooling.com/og-image.png">
  <meta name="theme-color" content="#17171a">
  <link rel="icon" href="/favicon.ico" sizes="32x32">
  <link rel="icon" href="/icons/favicon.svg" type="image/svg+xml">
  <link rel="stylesheet" href="/vendor/fonts/fonts.css">
  <link rel="stylesheet" href="/marketing.css">
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Rules",
      "item": "https://counttooling.com/rules/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "HVAC",
      "item": "https://counttooling.com/rules/#hvac"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Fire dampers at rated walls",
      "item": "https://counttooling.com/rules/hvac/fire-damper/"
    }
  ]
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Fire dampers at rated walls",
  "description": "Where a duct passes through a fire-resistance-rated wall, the code wants a listed fire damper at the penetration unless an exception removes it, so each crossing of a rated wall is a damper, an access door and a sleeve on the bid.",
  "dateModified": "2026-09-27",
  "url": "https://counttooling.com/rules/hvac/fire-damper/",
  "publisher": {
    "@type": "Organization",
    "name": "CountTooling"
  }
}
  </script>
</head>
<body>
  <header class="site-header">
    <div class="wrap site-header-wrap">
      <a class="logo" href="/"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512" aria-hidden="true"><rect width="512" height="512" rx="112" fill="#e8c547"/><g fill="none" stroke="#161617" stroke-width="52" stroke-linecap="round"><path d="M343.83 160.15 A130 130 0 1 0 343.83 351.85"/><line x1="256" y1="60" x2="256" y2="150"/><line x1="256" y1="362" x2="256" y2="452"/><line x1="60" y1="256" x2="150" y2="256"/></g><circle cx="256" cy="256" r="52" fill="#161617"/></svg><span>CountTooling</span></a>
      <nav class="site-nav">
        <a href="/guides/">Guides</a>
        <a href="/rules/">Rules</a>
        <a class="btn" href="/app/"><span class="btn-label-full">Open the app</span><span class="btn-label-short">App</span></a>
      </nav>
    </div>
  </header>
  <main class="wrap">
    <nav class="breadcrumb" aria-label="Breadcrumb"><a href="/rules/">Rules</a> <span class="sep">›</span> <a href="/rules/#hvac">HVAC</a> <span class="sep">›</span> <span>Fire dampers at rated walls</span></nav>
    <article class="article rule-article">
      <p class="rule-kicker"><span class="rule-kind rule-kind-code">Code</span> <span class="rule-status rule-status-applied">Applied by the app</span> <code class="rule-id">hvac.damper.fire-damper</code></p>
      <h1>Fire dampers at rated walls</h1>
      <p class="rule-summary">Where a duct passes through a fire-resistance-rated wall, the code wants a listed fire damper at the penetration unless an exception removes it, so each crossing of a rated wall is a damper, an access door and a sleeve on the bid.</p>
      <section class="rule-card" aria-label="The rule as the app applies it">
        <div class="rule-card-head">The rule, as the app applies it</div>
      <table class="rule-values">
        <thead><tr><th>When</th><th>The app uses</th></tr></thead>
        <tbody>
        <tr><td>a duct through a fire-resistance-rated wall, a listed fire damper at the penetration, unless an exception of 607.5.2 or 607.5.3 removes it</td><td class="rule-value-cell"><span class="rule-value">required</span></td></tr>
        <tr><td>a grease duct through the same wall (it takes a listed enclosure or wrap instead)</td><td class="rule-value-cell"><span class="rule-value">none</span></td></tr>
        </tbody>
      </table>
        <dl class="rule-facts">
          <div><dt>Source</dt><dd>IMC · 607.5 Where required (607.5.1 fire walls, 607.5.2 fire barriers, 607.5.3 fire partitions) · <a href="https://codes.iccsafe.org/content/IMC2021P1/chapter-6-duct-systems" rel="noopener">read the public text</a></dd></div>
          <div><dt>Editions checked</dt><dd>2018 · 2021</dd></div>
          <div><dt>Used by</dt><dd><span class="rule-chip">Courses</span></dd></div>
          <div><dt>Amendments</dt><dd><p class="rule-amend">No state or local amendment to this rule is on file. Not on file means the model code as written — check your jurisdiction.</p></dd></div>
        </dl>
        <p class="rule-kind-blurb">A model code the authority having jurisdiction adopts.</p>
      </section>
<p>A rated wall holds a fire back for its rating only if the holes through it do too. A duct is a hole, so where one passes through a wall the architect rated, the code wants a listed fire damper in it: a frame with a curtain held open by a fusible link that melts and drops the curtain in a fire. The keynote names which walls are rated and the plan usually tags each damper FD.</p>
<p>Which subsection applies depends on how the architect classified the wall. 607.5.1 is fire walls, with no exceptions. 607.5.2 is fire barriers and 607.5.3 fire partitions, and each carries exceptions. A one-hour interior wall in a restaurant, like the course&#39;s kitchen wall, is a fire barrier or a fire partition, not a fire wall. The exceptions that most often remove a damper: a fire barrier or partition rated one hour or less, in a building sprinklered throughout, penetrated by a ducted system of steel continuous to the outlets (607.5.2 exception 3, 607.5.3 exception 4); and a corridor wall in a sprinklered building where the duct is protected as a through penetration (607.5.3 exception 1). The 2021 edition added wording on nonmetallic flex under the ducted-system exception.</p>
<p>On a bid each crossing is more than the damper. It is the damper, an access door beside it so the link can be inspected and replaced, and the sleeve and retaining angles through the wall. Count the penetrations, not just the tags, because a main that crosses the wall above a door is a damper too. Bid what the plan tags: an exception is the engineer&#39;s call, made on the drawings.</p>
<p>A grease duct is the exception the other way: nothing goes inside it that could catch grease or close during a fire, so where it passes a rated wall it gets a listed enclosure or wrap for the rating instead (see the grease duct rule).</p>
<h2>What the app does with it</h2>
<p>The Counter dialog&#39;s Quick tab has a Fire Damper type, so the dampers count like any device. Bid Check&#39;s Fire dampers at rated walls row is a manual tick: the app does not know which walls are rated and does not find the penetrations for you.</p>
<h2>Verify against your edition</h2>
<p>The numbering is the model IMC&#39;s, read from the North Carolina State Fire Marshal&#39;s interpretation of the 2018 NC Mechanical Code (which keeps the IMC&#39;s numbers) and the 2021 IMC&#39;s section titles; IBC 717.5 carries the same list. Local amendments still govern: check your adopted edition&#39;s wording for the wall in hand and for each exception, and whether your jurisdiction adds a damper the model code would not.</p>
<p>Settled 2026-09-27 by Claude on the owner&#39;s delegation, from the dossier&#39;s research and the model code text; not checked against a printed book or a local amendment.</p>
      <p class="rule-foot">Cited by section, not reprinted: the code text belongs to its publisher. Company practice is not a rule here — it lives with your pricing. <span class="meta">Updated Sep 27, 2026.</span></p>
    </article>
  </main>
  <footer class="site-footer">
    <div class="wrap">
      <span>© 2026 CountTooling</span>
      <span class="fam">
        Part of the Tooling family:
        <a href="/guides/">Guides</a>
        <a href="/rules/">Rules</a>
        <a href="https://pipetooling.com/" rel="noopener">PipeTooling</a>
        <a href="https://takeofftooling.com/" rel="noopener">TakeoffTooling</a>
        <a href="/app/">Open the app</a>
      </span>
    </div>
  </footer>
</body>
</html>
