<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
  <title>Make-up air for a kitchen hood — CountTooling Rules</title>
  <meta name="description" content="A commercial kitchen hood that exhausts air needs make-up air brought in to replace it, delivered while the hood runs and interlocked with its exhaust fan, so a hood on a plan means a second unit, its duct and its controls on the bid.">
  <link rel="canonical" href="https://counttooling.com/rules/hvac/hood-makeup-air/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="CountTooling">
  <meta property="og:title" content="Make-up air for a kitchen hood — CountTooling Rules">
  <meta property="og:description" content="A commercial kitchen hood that exhausts air needs make-up air brought in to replace it, delivered while the hood runs and interlocked with its exhaust fan, so a hood on a plan means a second unit, its duct and its controls on the bid.">
  <meta property="og:url" content="https://counttooling.com/rules/hvac/hood-makeup-air/">
  <meta property="og:image" content="https://counttooling.com/og-image.png">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Make-up air for a kitchen hood — CountTooling Rules">
  <meta name="twitter:description" content="A commercial kitchen hood that exhausts air needs make-up air brought in to replace it, delivered while the hood runs and interlocked with its exhaust fan, so a hood on a plan means a second unit, its duct and its controls on the bid.">
  <meta name="twitter:image" content="https://counttooling.com/og-image.png">
  <meta name="theme-color" content="#17171a">
  <link rel="icon" href="/favicon.ico" sizes="32x32">
  <link rel="icon" href="/icons/favicon.svg" type="image/svg+xml">
  <link rel="stylesheet" href="/vendor/fonts/fonts.css">
  <link rel="stylesheet" href="/marketing.css">
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Rules",
      "item": "https://counttooling.com/rules/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "HVAC",
      "item": "https://counttooling.com/rules/#hvac"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Make-up air for a kitchen hood",
      "item": "https://counttooling.com/rules/hvac/hood-makeup-air/"
    }
  ]
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Make-up air for a kitchen hood",
  "description": "A commercial kitchen hood that exhausts air needs make-up air brought in to replace it, delivered while the hood runs and interlocked with its exhaust fan, so a hood on a plan means a second unit, its duct and its controls on the bid.",
  "dateModified": "2026-09-26",
  "url": "https://counttooling.com/rules/hvac/hood-makeup-air/",
  "publisher": {
    "@type": "Organization",
    "name": "CountTooling"
  }
}
  </script>
</head>
<body>
  <header class="site-header">
    <div class="wrap site-header-wrap">
      <a class="logo" href="/"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512" aria-hidden="true"><rect width="512" height="512" rx="112" fill="#e8c547"/><g fill="none" stroke="#161617" stroke-width="52" stroke-linecap="round"><path d="M343.83 160.15 A130 130 0 1 0 343.83 351.85"/><line x1="256" y1="60" x2="256" y2="150"/><line x1="256" y1="362" x2="256" y2="452"/><line x1="60" y1="256" x2="150" y2="256"/></g><circle cx="256" cy="256" r="52" fill="#161617"/></svg><span>CountTooling</span></a>
      <nav class="site-nav">
        <a href="/guides/">Guides</a>
        <a href="/rules/">Rules</a>
        <a class="btn" href="/app/"><span class="btn-label-full">Open the app</span><span class="btn-label-short">App</span></a>
      </nav>
    </div>
  </header>
  <main class="wrap">
    <nav class="breadcrumb" aria-label="Breadcrumb"><a href="/rules/">Rules</a> <span class="sep">›</span> <a href="/rules/#hvac">HVAC</a> <span class="sep">›</span> <span>Make-up air for a kitchen hood</span></nav>
    <article class="article rule-article">
      <p class="rule-kicker"><span class="rule-kind rule-kind-code">Code</span> <span class="rule-status rule-status-draft">Draft — written, not yet applied</span> <code class="rule-id">hvac.exhaust.hood-makeup-air</code></p>
      <h1>Make-up air for a kitchen hood</h1>
      <p class="rule-summary">A commercial kitchen hood that exhausts air needs make-up air brought in to replace it, delivered while the hood runs and interlocked with its exhaust fan, so a hood on a plan means a second unit, its duct and its controls on the bid.</p>
      <section class="rule-card" aria-label="The rule as the app applies it">
        <div class="rule-card-head">The rule, as the app applies it</div>
      <table class="rule-values">
        <thead><tr><th>When</th><th>The app uses</th></tr></thead>
        <tbody>
        <tr><td>a commercial kitchen hood exhausting air, make-up air to replace it</td><td class="rule-value-cell"><span class="rule-value">required</span></td></tr>
        <tr><td>the make-up air unit against the hood's exhaust fan</td><td class="rule-value-cell"><span class="rule-value">interlocked</span></td></tr>
        </tbody>
      </table>
        <dl class="rule-facts">
          <div><dt>Source</dt><dd>IMC · 508.1 Makeup air (commercial kitchen exhaust) · <a href="https://codes.iccsafe.org/content/IMC2021P1/chapter-5-exhaust-systems" rel="noopener">read the public text</a></dd></div>
          <div><dt>Editions checked</dt><dd>2021</dd></div>
          <div><dt>Used by</dt><dd><span class="rule-unused">not applied by the app yet</span></dd></div>
          <div><dt>Amendments</dt><dd><p class="rule-amend">No state or local amendment to this rule is on file. Not on file means the model code as written — check your jurisdiction.</p></dd></div>
        </dl>
        <p class="rule-kind-blurb">A model code the authority having jurisdiction adopts.</p>
      </section>
<p>A hood pulls a great deal of air out of one room. On the course&#39;s restaurant EF-1 takes 2,400 CFM out of a kitchen that the rooftop unit feeds 800, and that air has to come from somewhere. The code&#39;s answer is make-up air: outside air supplied to replace what the hood exhausts, running whenever the hood does. Leave it out and the kitchen goes negative: doors pull hard, the hood spills smoke instead of capturing it, and the gas appliances starve for combustion air.</p>
<p>On a bid it is the line that gets forgotten, because it is a second unit (the make-up air unit, often tempered so the cooks are not standing in a winter draft), its own duct and register, and an interlock so it starts with the exhaust fan. The interlock is controls wiring, and whose wiring it is belongs in an RFI with the electrician.</p>
<h2>What the app does with it</h2>
<p>Nothing automatic yet. You count the make-up air unit and its register and trace its duct like any supply run, and they price on the Duct Schedule with the rest. Bid Check&#39;s Controls row is where you say who owns the interlock. The app does not compare a hood&#39;s exhaust with the make-up air you traced.</p>
<h2>Verify against your edition</h2>
<p>The course cites IMC 508 as a whole. Check which subsection your adopted edition puts the interlock in, and whether it limits how far the make-up air temperature may differ from the room, since that decides whether the make-up unit is tempered and what it costs.</p>
      <p class="rule-foot">Cited by section, not reprinted: the code text belongs to its publisher. Company practice is not a rule here — it lives with your pricing. <span class="meta">Updated Sep 26, 2026.</span></p>
    </article>
  </main>
  <footer class="site-footer">
    <div class="wrap">
      <span>© 2026 CountTooling</span>
      <span class="fam">
        Part of the Tooling family:
        <a href="/guides/">Guides</a>
        <a href="/rules/">Rules</a>
        <a href="https://pipetooling.com/" rel="noopener">PipeTooling</a>
        <a href="https://takeofftooling.com/" rel="noopener">TakeoffTooling</a>
        <a href="/app/">Open the app</a>
      </span>
    </div>
  </footer>
</body>
</html>
