<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
  <title>Minimum water service size — CountTooling Rules</title>
  <meta name="description" content="The water service pipe from the main to the building is never smaller than 3/4 inch; the pipes past it are sized to the fixtures they serve.">
  <link rel="canonical" href="https://counttooling.com/rules/plumbing/water-distribution-min/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="CountTooling">
  <meta property="og:title" content="Minimum water service size — CountTooling Rules">
  <meta property="og:description" content="The water service pipe from the main to the building is never smaller than 3/4 inch; the pipes past it are sized to the fixtures they serve.">
  <meta property="og:url" content="https://counttooling.com/rules/plumbing/water-distribution-min/">
  <meta property="og:image" content="https://counttooling.com/og-image.png">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Minimum water service size — CountTooling Rules">
  <meta name="twitter:description" content="The water service pipe from the main to the building is never smaller than 3/4 inch; the pipes past it are sized to the fixtures they serve.">
  <meta name="twitter:image" content="https://counttooling.com/og-image.png">
  <meta name="theme-color" content="#17171a">
  <link rel="icon" href="/favicon.ico" sizes="32x32">
  <link rel="icon" href="/icons/favicon.svg" type="image/svg+xml">
  <link rel="stylesheet" href="/vendor/fonts/fonts.css">
  <link rel="stylesheet" href="/marketing.css">
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Rules",
      "item": "https://counttooling.com/rules/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Plumbing",
      "item": "https://counttooling.com/rules/#plumbing"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Minimum water service size",
      "item": "https://counttooling.com/rules/plumbing/water-distribution-min/"
    }
  ]
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Minimum water service size",
  "description": "The water service pipe from the main to the building is never smaller than 3/4 inch; the pipes past it are sized to the fixtures they serve.",
  "dateModified": "2026-09-27",
  "url": "https://counttooling.com/rules/plumbing/water-distribution-min/",
  "publisher": {
    "@type": "Organization",
    "name": "CountTooling"
  }
}
  </script>
</head>
<body>
  <header class="site-header">
    <div class="wrap site-header-wrap">
      <a class="logo" href="/"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512" aria-hidden="true"><rect width="512" height="512" rx="112" fill="#e8c547"/><g fill="none" stroke="#161617" stroke-width="52" stroke-linecap="round"><path d="M343.83 160.15 A130 130 0 1 0 343.83 351.85"/><line x1="256" y1="60" x2="256" y2="150"/><line x1="256" y1="362" x2="256" y2="452"/><line x1="60" y1="256" x2="150" y2="256"/></g><circle cx="256" cy="256" r="52" fill="#161617"/></svg><span>CountTooling</span></a>
      <nav class="site-nav">
        <a href="/guides/">Guides</a>
        <a href="/rules/">Rules</a>
        <a class="btn" href="/app/"><span class="btn-label-full">Open the app</span><span class="btn-label-short">App</span></a>
      </nav>
    </div>
  </header>
  <main class="wrap">
    <nav class="breadcrumb" aria-label="Breadcrumb"><a href="/rules/">Rules</a> <span class="sep">›</span> <a href="/rules/#plumbing">Plumbing</a> <span class="sep">›</span> <span>Minimum water service size</span></nav>
    <article class="article rule-article">
      <p class="rule-kicker"><span class="rule-kind rule-kind-code">Code</span> <span class="rule-status rule-status-applied">Applied by the app</span> <code class="rule-id">plumb.water.distribution-min</code></p>
      <h1>Minimum water service size</h1>
      <p class="rule-summary">The water service pipe from the main to the building is never smaller than 3/4 inch; the pipes past it are sized to the fixtures they serve.</p>
      <section class="rule-card" aria-label="The rule as the app applies it">
        <div class="rule-card-head">The rule, as the app applies it</div>
      <table class="rule-values">
        <thead><tr><th>When</th><th>The app uses</th></tr></thead>
        <tbody>
        <tr><td>Water service pipe</td><td class="rule-value-cell"><span class="rule-value">3/4</span> <span class="rule-unit">in</span></td></tr>
        </tbody>
      </table>
        <dl class="rule-facts">
          <div><dt>Source</dt><dd>IPC · 603.1 · <a href="https://codes.iccsafe.org/" rel="noopener">read the public text</a></dd></div>
          <div><dt>Editions checked</dt><dd>2018 · 2021</dd></div>
          <div><dt>Used by</dt><dd><span class="rule-chip">Bid Check</span></dd></div>
          <div><dt>Amendments</dt><dd><p class="rule-amend">No state or local amendment to this rule is on file. Not on file means the model code as written — check your jurisdiction.</p></dd></div>
        </dl>
        <p class="rule-kind-blurb">A model code the authority having jurisdiction adopts.</p>
      </section>
<p>The service from the utility main to the building is sized for the whole load by the Appendix E method, but whatever that gives, it is never smaller than 3/4 inch. Inside the building the distribution piping has no single floor of its own: each fixture supply has its minimum (the fixture supply rule), and the branches and mains between are sized to the fixture units they carry.</p>
<h2>What the app does with it</h2>
<p>Bid Check&#39;s water rows (rung 6 of the water-sizing ladder) warn when a run that reads as the service (the first run in from the meter, or one named <em>service</em>) is smaller than 3/4 inch. Until then the value sits in the rulebook for the estimator to read.</p>
<h2>What it does not do</h2>
<p>It does not find the meter or the point of entry on the drawing; the estimator&#39;s line type names say which run is the service.</p>
<h2>Verify against your edition</h2>
<p>603.1 in the 2021 text, as a state adoption prints it, sets the water service at not less than 3/4 inch. A water purveyor or a jurisdiction may require more. Settled 2026-09-27 by Claude on the owner&#39;s delegation, from the dossier&#39;s research and the model code text; not checked against a printed book or a local amendment.</p>
      <p class="rule-foot">Cited by section, not reprinted: the code text belongs to its publisher. Company practice is not a rule here — it lives with your pricing. <span class="meta">Updated Sep 27, 2026.</span></p>
    </article>
  </main>
  <footer class="site-footer">
    <div class="wrap">
      <span>© 2026 CountTooling</span>
      <span class="fam">
        Part of the Tooling family:
        <a href="/guides/">Guides</a>
        <a href="/rules/">Rules</a>
        <a href="https://pipetooling.com/" rel="noopener">PipeTooling</a>
        <a href="https://takeofftooling.com/" rel="noopener">TakeoffTooling</a>
        <a href="/app/">Open the app</a>
      </span>
    </div>
  </footer>
</body>
</html>
